{
    "cases": [
        {
            "no": "4514",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "HWReset",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_oa_db": {
                        "subject": "Environment",
                        "variable": "Site Outdoor Air Drybulb Temperature",
                        "frequency": "Detailed"
                    },
                    "T_hw": {
                        "subject": "HeatSys1 Supply Outlet Node",
                        "variable": "System Node Setpoint Temperature",
                        "frequency": "Detailed"
                    },
                    "m_hw": {
                        "subject": "HeatSys1 Boiler",
                        "variable": "Boiler Mass Flow Rate",
                        "frequency": "Detailed"
                    }
                },
                "parameters": {
                    "T_oa_max": 10,
                    "T_oa_min": -6.666667,
                    "T_hw_max_st": 82.2,
                    "T_hw_min_st": 79.4
                }
            }
        },
        {
            "no": "4515",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "SupplyAirTempReset",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_sa_set": {
                        "subject": "VAV_POD_1 Supply Equipment Outlet Node",
                        "variable": "System Node Setpoint Temperature",
                        "frequency": "detailed"
                    }
                },
                "parameters": {
                    "T_z_coo": 24.0
                }
            }
        },
        {
            "no": "4516",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "SupplyAirTempReset",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_sa_set": {
                        "subject": "VAV_POD_2 Supply Equipment Outlet Node",
                        "variable": "System Node Setpoint Temperature",
                        "frequency": "detailed"
                    }
                },
                "parameters": {
                    "T_z_coo": 24.0
                }
            }
        },
        {
            "no": "4517",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "SupplyAirTempReset",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_sa_set": {
                        "subject": "VAV_POD_3 Supply Equipment Outlet Node",
                        "variable": "System Node Setpoint Temperature",
                        "frequency": "detailed"
                    }
                },
                "parameters": {
                    "T_z_coo": 24.0
                }
            }
        },
        {
            "no": "4518",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "SupplyAirTempReset",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_sa_set": {
                        "subject": "VAV_OTHER Supply Equipment Outlet Node",
                        "variable": "System Node Setpoint Temperature",
                        "frequency": "detailed"
                    }
                },
                "parameters": {
                    "T_z_coo": 24.0
                }
            }
        },
        {
            "no": "4519",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4520",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Mult_Class_1_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Mult_Class_1_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4521",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Corridor_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Corridor_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4522",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Corner_Class_2_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Corner_Class_2_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4523",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Mult_Class_2_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Mult_Class_2_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4524",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Corner_Class_1_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Corner_Class_1_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4525",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Mult_Class_1_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Mult_Class_1_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4526",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Corridor_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Corridor_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4527",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Corner_Class_2_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Corner_Class_2_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4528",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Mult_Class_2_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Mult_Class_2_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4529",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Corner_Class_1_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Corner_Class_1_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4530",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Mult_Class_1_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Mult_Class_1_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4531",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Corridor_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Corridor_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4532",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Corner_Class_2_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Corner_Class_2_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4533",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Mult_Class_2_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Mult_Class_2_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4534",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Computer_Class_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Computer_Class_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4535",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Main_Corridor_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Main_Corridor_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4536",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Lobby_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Lobby_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4537",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Mech_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Mech_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4538",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Bath_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Bath_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4539",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Offices_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Offices_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4540",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Gym_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Gym_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4541",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Kitchen_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Kitchen_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4542",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Cafeteria_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Cafeteria_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4543",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneTempControl",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_z_set_cool": {
                        "subject": "Library_Media_Center_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    },
                    "T_z_set_heat": {
                        "subject": "Library_Media_Center_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4544",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4545",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Mult_Class_1_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4546",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Corridor_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4547",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Corner_Class_2_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4548",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Mult_Class_2_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4549",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Corner_Class_1_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4550",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Mult_Class_1_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4551",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Corridor_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4552",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Corner_Class_2_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4553",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Mult_Class_2_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4554",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Corner_Class_1_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4555",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Mult_Class_1_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4556",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Corridor_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4557",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Corner_Class_2_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4558",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Mult_Class_2_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4559",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Computer_Class_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4560",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Main_Corridor_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4561",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Lobby_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4562",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Mech_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4563",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Bath_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4564",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Offices_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4565",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Gym_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4566",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Kitchen_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4567",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Cafeteria_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4568",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Library_Media_Center_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4569",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4570",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Mult_Class_1_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4571",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Corridor_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4572",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Corner_Class_2_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4573",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Mult_Class_2_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4574",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Corner_Class_1_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4575",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Mult_Class_1_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4576",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Corridor_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4577",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Corner_Class_2_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4578",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Mult_Class_2_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4579",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Corner_Class_1_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4580",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Mult_Class_1_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4581",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Corridor_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4582",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Corner_Class_2_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4583",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Mult_Class_2_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4584",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Computer_Class_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4585",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Main_Corridor_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4586",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Lobby_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4587",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Mech_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4588",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Bath_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4589",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Offices_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4590",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Gym_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4591",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Kitchen_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4592",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Cafeteria_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4593",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingResetDepth",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Library_Media_Center_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4594",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4595",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Mult_Class_1_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4596",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Corridor_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4597",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Corner_Class_2_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4598",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Mult_Class_2_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4599",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Corner_Class_1_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4600",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Mult_Class_1_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4601",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Corridor_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4602",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Corner_Class_2_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4603",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Mult_Class_2_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4604",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Corner_Class_1_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4605",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Mult_Class_1_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4606",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Corridor_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4607",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Corner_Class_2_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4608",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Mult_Class_2_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4609",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Computer_Class_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4610",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Main_Corridor_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4611",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Lobby_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4612",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Mech_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4613",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Bath_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4614",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Offices_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4615",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Gym_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4616",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Kitchen_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4617",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Cafeteria_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4618",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneHeatSetpointMinimum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_heat_set": {
                        "subject": "Library_Media_Center_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Heating Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4619",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4620",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Mult_Class_1_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4621",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Corridor_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4622",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Corner_Class_2_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4623",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Mult_Class_2_Pod_1_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4624",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Corner_Class_1_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4625",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Mult_Class_1_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4626",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Corridor_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4627",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Corner_Class_2_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4628",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Mult_Class_2_Pod_2_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4629",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Corner_Class_1_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4630",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Mult_Class_1_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4631",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Corridor_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4632",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Corner_Class_2_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4633",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Mult_Class_2_Pod_3_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4634",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Computer_Class_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4635",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Main_Corridor_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4636",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Lobby_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4637",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Mech_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4638",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Bath_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4639",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Offices_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4640",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Gym_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4641",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Kitchen_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4642",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Cafeteria_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4643",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "pass",
            "verification_class": "ZoneCoolingSetpointMaximum",
            "datapoints_source": {
                "idf_output_variables": {
                    "T_cool_set": {
                        "subject": "Library_Media_Center_ZN_1_FLR_1",
                        "variable": "Zone Thermostat Cooling Setpoint Temperature",
                        "frequency": "detailed"
                    }
                }
            }
        },
        {
            "no": "4644",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "fail",
            "verification_class": "EconomizerHighLimitD",
            "datapoints_source": {
                "idf_output_variables": {
                    "oa_flow": {
                        "subject": "VAV_POD_1_OAInlet Node",
                        "variable": "System Node Standard Density Volume Flow Rate",
                        "frequency": "detailed"
                    },
                    "oa_db": {
                        "subject": "Environment",
                        "variable": "Site Outdoor Air Drybulb Temperature",
                        "frequency": "detailed"
                    },
                    "oa_enth": {
                        "subject": "Environment",
                        "variable": "Site Outdoor Air Enthalpy",
                        "frequency": "detailed"
                    },
                    "ret_a_enth": {
                        "subject": "VAV_POD_1 Supply Equipment Inlet Node",
                        "variable": "System Node Enthalpy",
                        "frequency": "detailed"
                    }
                },
                "parameters": {
                    "oa_min_flow": 3.81992,
                    "oa_threshold": 999
                }
            }
        },
        {
            "no": "4645",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "fail",
            "verification_class": "EconomizerHighLimitD",
            "datapoints_source": {
                "idf_output_variables": {
                    "oa_flow": {
                        "subject": "VAV_POD_2_OAInlet Node",
                        "variable": "System Node Standard Density Volume Flow Rate",
                        "frequency": "detailed"
                    },
                    "oa_db": {
                        "subject": "Environment",
                        "variable": "Site Outdoor Air Drybulb Temperature",
                        "frequency": "detailed"
                    },
                    "oa_enth": {
                        "subject": "Environment",
                        "variable": "Site Outdoor Air Enthalpy",
                        "frequency": "detailed"
                    },
                    "ret_a_enth": {
                        "subject": "VAV_POD_2 Supply Equipment Inlet Node",
                        "variable": "System Node Enthalpy",
                        "frequency": "detailed"
                    }
                },
                "parameters": {
                    "oa_min_flow": 3.81992,
                    "oa_threshold": 999
                }
            }
        },
        {
            "no": "4646",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "fail",
            "verification_class": "EconomizerHighLimitD",
            "datapoints_source": {
                "idf_output_variables": {
                    "oa_flow": {
                        "subject": "VAV_POD_3_OAInlet Node",
                        "variable": "System Node Standard Density Volume Flow Rate",
                        "frequency": "detailed"
                    },
                    "oa_db": {
                        "subject": "Environment",
                        "variable": "Site Outdoor Air Drybulb Temperature",
                        "frequency": "detailed"
                    },
                    "oa_enth": {
                        "subject": "Environment",
                        "variable": "Site Outdoor Air Enthalpy",
                        "frequency": "detailed"
                    },
                    "ret_a_enth": {
                        "subject": "VAV_POD_3 Supply Equipment Inlet Node",
                        "variable": "System Node Enthalpy",
                        "frequency": "detailed"
                    }
                },
                "parameters": {
                    "oa_min_flow": 3.3056,
                    "oa_threshold": 999
                }
            }
        },
        {
            "no": "4647",
            "run_simulation": true,
            "simulation_IO": {
                "idf": "../test_cases/verif_mtd_pp/idfs/ASHRAE901_SchoolPrimary_STD2004_Atlanta.idf",
                "idd": "../resources/Energy+V9_0_1.idd",
                "weather": "../weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw",
                "output": "eplusout.csv",
                "ep_path": "C:\\EnergyPlusV9-0-1\\energyplus.exe"
            },
            "expected_result": "fail",
            "verification_class": "EconomizerHighLimitD",
            "datapoints_source": {
                "idf_output_variables": {
                    "oa_flow": {
                        "subject": "VAV_OTHER_OAInlet Node",
                        "variable": "System Node Standard Density Volume Flow Rate",
                        "frequency": "detailed"
                    },
                    "oa_db": {
                        "subject": "Environment",
                        "variable": "Site Outdoor Air Drybulb Temperature",
                        "frequency": "detailed"
                    },
                    "oa_enth": {
                        "subject": "Environment",
                        "variable": "Site Outdoor Air Enthalpy",
                        "frequency": "detailed"
                    },
                    "ret_a_enth": {
                        "subject": "VAV_OTHER Supply Equipment Inlet Node",
                        "variable": "System Node Enthalpy",
                        "frequency": "detailed"
                    }
                },
                "parameters": {
                    "oa_min_flow": 2.00139,
                    "oa_threshold": 999
                }
            }
        }
    ]
}